{
    "model": {
        "ode": {
            "Ti": "(Te - Ti)/(Rie*Ci) + (1/Ci)*UA_nom*(Tsup - Ti)**2 + Ai*(phi_s/Ci)",
            "Te": "(Ti - Te)/(Rie*Ce) + (Ta - Te)/(Rea*Ce)"
        },
        "w": {
            "v1": "Ti - y1",
            "v2": "UA_nom*(Tsup - Ti)**2 - y2"
        },
        "p": [
            "Rie",
            "Rea",
            "Ci",
            "Ce",
            "Ai",
            "UA_nom"
        ],
        "u": [
            "Ph",
            "phi_s"
        ],
        "r": [
            "Tsup",
            "Ta"
        ],
        "x": [
            "Ti",
            "Te"
        ],
        "y": [
            ["y1", "Ti"],
            ["y2", "Ph"]
        ]
    },
    "method": "multiple_shooting",
    "integrator": 
        {
        "name": "RK4",
        "method": "radau",
        "degree": 3,
        "n_steps": 1
        }
    ,
    "solver": "none",
    "opt": {
        "verbose": false,
        "ipopt.linear_solver": "ma57",
        "ipopt.ma57_pre_alloc": 10,
        "ipopt.ma57_automatic_scaling" : "yes"
    },
    "codegen": false
}